# GB BESS Revenue Stack — Current Numbers (April 2026)

## Modo ME BESS GB Index (FCA-regulated, ex-CM)

| Period | £/MW/yr | Regime |
|---|---|---|
| 2022 full year | ~£156k | DC undersupply, £17/MW/h flat cap |
| Jul 2024 | £39k | All-time low, DC saturation bottom |
| 2024 full year | ~£51k | Wholesale rotation begins |
| Jan 2025 | £88k | 2-year high; ID spike £1,780/MWh on 8 Jan |
| 2025 full year | ~£72k | +41% YoY; BM + wholesale dominant |
| Dec 2025 | £47k | Wholesale spread compression |
| Jan 2026 | £52k | BM volumes at record; DA spreads 3-yr low |
| Feb 2026 | £41k | Mild weather, continued compression |

All-in with Capacity Market: a well-optimised 2h BMU achieved ~£82–87k/MW/yr
in 2025.

## 2025 revenue split (illustrative, 2h GB BESS)

| Stream | % of stack |
|---|---|
| Wholesale DA + ID | 35% |
| Balancing Mechanism | 30% |
| Frequency response DC/DM/DR | 18% |
| Reserve QR + BR | 10% |
| Capacity Market | 7% |

Modo long-run forecast: 60% wholesale, 20% BM, 15% FR, 10% CM by 2030.

## Capacity Market clearing prices

| Auction | Result | Date |
|---|---|---|
| T-4 2028/29 | £60.00/kW/yr | Feb 2025 |
| T-4 2029/30 | £27.10/kW/yr | Mar 2026 |
| T-1 2026/27 | £5.00/kW/yr | Mar 2026 |

De-rating factors (T-4 approximate): 1h ~9–12%, 2h ~18–22%, 4h ~45–60%, 6h ~85%+.

Worked example: T-4 2028/29 at £60/kW/yr × 20% de-rating (2h) = £12k/MW/yr.

## Ancillary service clearing prices

| Product | Price (2025) | Notes |
|---|---|---|
| Dynamic Containment Low | £1–5/MW/h | Saturated; can clear negative |
| Dynamic Containment High | £1–8/MW/h | Can clear negative (looped bids) |
| Dynamic Moderation | £3–20/MW/h | Stricter energy reservation rules |
| Dynamic Regulation | £3–20/MW/h | 60-min sustain; symmetric |
| Quick Reserve Positive | ~£8.75/MW/h | Early 2025; saturation risk |
| Quick Reserve Negative | ~£5.12/MW/h | Early 2025 |
| Balancing Reserve | Variable | £15.5m NESO 2024/25 total spend |

NESO 2024/25 Dynamic Response total spend: £70.8m (DC £52.3m, DM £9.6m, DR £9.0m).

## BM revenues

- Typical 2025: £15–30k/MW/yr for a well-optimised 1–2h BMU
- Top quartile: £30–50k/MW/yr
- Bottom quartile: < £5k/MW/yr
- BM overtook frequency response in January 2024

OBP uplift (Dec 2023 → Q1 2025):
- +425% daily BESS dispatch volumes
- +1,347% instruction counts
- Skip rate: 90% (Dec 2023) → 76% (Aug 2024)

## Capex benchmarks

- Global turnkey: US$117/kWh (BNEF Dec 2025, −31% YoY)
- BNEF pack price: US$70/kWh (2025, lowest Li-ion)
- UK 2h LFP all-in: £170–280/kWh (equipment + BOP + grid)
- LZY Energy UK sample: £580,000/MW (1.5–2h systems)

Opex: FOM £6–10/kW-yr; VOM £0.5–2/MWh throughput.

## Key public contract anchors

| Structure | Parties | Size | Tenor | Notes |
|---|---|---|---|---|
| Fixed-price toll | Shell + BW ESS/Penso (Bramley) | 100 MW / 331 MWh | 7 years | First long-term GB toll |
| CPI-linked toll | Drax + Fidra (West Burton C) | 250 MW | 10 years | CPI-escalated |
| Toll | Octopus/KrakenFlex + GRID | 568 MW / 920 MWh | 2 years | Jun 2024 |
| Floor + share | Gresham House portfolio | 789 MW | Various | ≥£35m/yr guaranteed |
| Debt facility | Statera Carrington | 680 MW / 1,360 MWh | — | £235m |
